---
document_id: ari_balance_calibration_2026
title: 精密天秤 MB-12 校正記録 2026年7月
source: documents/balance_calibration_log.md
document_type: calibration_record
organization: 架空先端材料研究所
project: 計測器管理
revision: 1.0
published_date: 2026-07-12
language: ja
classification: internal
allowed_groups: [metrology, materials]
license_or_terms: MIT; synthetic training data
supersedes_document_id: null
---

<!-- page: 1 -->
# 記録概要

本記録は教材用の架空データである。精密天秤MB-12を、トレーサビリティを模擬した3つの分銅で確認した。

# 環境条件

校正時の室温は22.3 ℃、相対湿度は47 %、ウォームアップ時間は45分だった。天秤の水平器とゼロ点を確認してから測定した。

<!-- page: 2 -->
# 測定結果

| 公称質量 | 指示値 | 誤差 | 拡張不確かさ |
| ---: | ---: | ---: | ---: |
| 10.000 g | 10.001 g | +0.001 g | 0.002 g |
| 50.000 g | 49.998 g | -0.002 g | 0.003 g |
| 100.000 g | 99.997 g | -0.003 g | 0.004 g |

各点は5回測定の平均である。拡張不確かさの包含係数は2とした。

<!-- page: 3 -->
# 判定

管理基準は各測定点で誤差の絶対値が0.005 g以下である。3点すべてが基準内だったため、MB-12を合格と判定した。

# 次回予定

次回校正日は2026年10月10日とする。ただし、移設、落下、ゼロ点の不安定があった場合は予定日前でも確認する。

<!-- page: 4 -->
# 記録上の制約

本記録の不確かさは教材用に単純化している。測定対象の試料値へ、そのまま校正記録の不確かさを足す方法は採用しない。

# 保管

結果表、環境条件、使用した分銅ID、実施者の仮名化IDを計測器管理記録へ保持する。実名やメールアドレスは保存しない。
